<!DOCTYPE html><html lang="en" class="scroll-smooth"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width, initial-scale=1.0"><meta name="description" content="Selecting dampers for VAV terminal units: opposed-blade vs parallel-blade, ASHRAE sizing methods, specification pitfalls and BACnet/Modbus integration."><link rel="canonical" href="https://help.xinca.com/a/air-side-vav-damper-selection/"><!-- Open Graph --><meta property="og:title" content="VAV Damper Selection for Commercial Buildings"><meta property="og:description" content="Selecting dampers for VAV terminal units: opposed-blade vs parallel-blade, ASHRAE sizing methods, specification pitfalls and BACnet/Modbus integration."><meta property="og:type" content="article"><meta property="og:image" content="https://help.xinca.com/articles/air-side-vav-damper-selection-logbook.png"><meta property="og:image:width" content="1200"><meta property="og:image:height" content="630"><!-- Twitter Card --><meta name="twitter:card" content="summary_large_image"><meta name="twitter:image" content="https://help.xinca.com/articles/air-side-vav-damper-selection-logbook.png"><link rel="icon" type="image/png" href="/favicon.png"><link rel="alternate" type="application/rss+xml" title="help.xinca.com — HVAC Knowledge Base Articles" href="/rss.xml"><title>VAV Damper Selection for Commercial Buildings | help.xinca.com</title><!-- Google Analytics 4 --><script async src="https://www.googletagmanager.com/gtag/js?id=G-MLH9M91H5W"></script><script type="module">window.dataLayer=window.dataLayer||[];function e(){dataLayer.push(arguments)}e(`js`,new Date),e(`config`,`G-MLH9M91H5W`),window.location.pathname.startsWith(`/a/`)&&window.location.pathname!==`/a/`&&e(`event`,`article_view`,{article_slug:window.location.pathname.replace(`/a/`,``).replace(/\/$/,``),page_title:document.title,page_location:window.location.pathname}),window.location.pathname.match(/^\/kb\/[a-z]+\/$/)&&!window.location.pathname.match(/\/kb\/q\//)&&e(`event`,`category_view`,{category:window.location.pathname.replace(`/kb/`,``).replace(/\/$/,``),page_location:window.location.pathname}),window.location.pathname.startsWith(`/kb/q/`)&&e(`event`,`qa_view`,{qa_id:window.location.pathname.replace(`/kb/q/`,``).replace(/\/$/,``),page_location:window.location.pathname}),document.addEventListener(`click`,function(t){var n=t.target.closest(`[data-ga-event]`);if(n){for(var r={page_location:window.location.pathname},i=0;i<n.attributes.length;i++){var a=n.attributes[i];a.name.startsWith(`data-ga-`)&&(r[a.name.replace(`data-ga-`,``)]=a.value)}e(`event`,n.dataset.gaEvent,r)}}),document.addEventListener(`click`,function(t){t.target.closest(`#chat-panel-toggle`)&&e(`event`,`chat_panel_open`,{page_location:window.location.pathname})});var t=document.getElementById(`chat-input`);if(t){t.addEventListener(`keydown`,function(n){n.key===`Enter`&&t.value.trim()&&e(`event`,`search_query`,{search_term:t.value.trim().substring(0,100),page_location:window.location.pathname})});var n=document.getElementById(`chat-send`);n&&n.addEventListener(`click`,function(){t.value.trim()&&e(`event`,`search_query`,{search_term:t.value.trim().substring(0,100),page_location:window.location.pathname})})}</script><link rel="stylesheet" href="/assets/page-ssr.CCpZ9aJT.css"><style>@media (width<=639px){.strip-card[data-astro-cid-qmh2mxly]{min-width:200px;width:calc(100vw - 7rem)!important}}
</style><link rel="stylesheet" href="/assets/BaseLayout.CC7ehC-A.css"></head><body class="min-h-screen flex flex-col bg-white text-[#666]"><header class="sticky top-0 z-50 bg-white/95 backdrop-blur-sm border-b border-gray-200 shadow-sm"><div class="max-w-[1080px] mx-auto px-4 sm:px-6 lg:px-8"><div class="flex items-center justify-between h-16"><!-- Logo / Brand --><a href="/" class="flex items-center gap-3 group"><img src="/logo.png" alt="XINCA" class="h-10 w-auto"><span class="text-xl font-bold tracking-tight" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif"><span class="text-[#32373c]">XINCA</span></span></a><!-- Navigation --><nav class="hidden md:flex items-center gap-8"><a href="/" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm font-medium">Home</a><a href="https://shop.xinca.com" target="_blank" rel="noopener" class="btn-accent text-sm px-4 py-2">Shop<svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 6H6a2 2 0 00-2 2v10a2 2 0 002 2h10a2 2 0 002-2v-4M14 4h6m0 0v6m0-6L10 14"></path></svg></a></nav><!-- Mobile menu button --><button id="mobile-menu-btn" class="md:hidden p-2 text-[#666] hover:text-[#333]" aria-label="Menu"><svg class="w-6 h-6" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 6h16M4 12h16M4 18h16"></path></svg></button></div><!-- Mobile menu (hidden by default) --><div id="mobile-menu" class="hidden md:hidden pb-4 border-t border-gray-100 mt-2 pt-2"><a href="/" class="block py-2 text-[#666] hover:text-[#2ea3f2] transition-colors">Home</a><a href="https://shop.xinca.com" target="_blank" rel="noopener" class="block py-2 text-[#2ea3f2] hover:text-[#7EBEC5] transition-colors">Shop →</a></div></div></header><script type="module">document.getElementById(`mobile-menu-btn`)?.addEventListener(`click`,()=>{document.getElementById(`mobile-menu`)?.classList.toggle(`hidden`)});</script><main class="flex-1"><script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"VAV Damper Selection for Commercial Buildings","description":"Selecting dampers for VAV terminal units: opposed-blade vs parallel-blade, ASHRAE sizing methods, specification pitfalls and BACnet/Modbus integration.","image":"https://help.xinca.com/articles/air-side-vav-damper-selection-logbook.png","author":{"@type":"Organization","name":"XINCA"},"publisher":{"@type":"Organization","name":"XINCA","url":"https://help.xinca.com"},"datePublished":"2026-07-24","mainEntityOfPage":"https://help.xinca.com/a/air-side-vav-damper-selection/"}</script><section class="relative overflow-hidden bg-gradient-to-b from-[#0a1628] to-[#1a2942] text-white" data-astro-cid-qmh2mxly><div class="absolute inset-0 opacity-20" data-astro-cid-qmh2mxly><img src="/articles/air-side-vav-damper-selection-logbook.png" alt="Engineer's notebook with hand-drawn VAV damper sizing chart, airflow curves, and damper blade diagrams" class="w-full h-full object-cover" loading="eager" data-astro-cid-qmh2mxly></div><div class="absolute inset-0 bg-gradient-to-t from-[#0a1628]/80 to-transparent" data-astro-cid-qmh2mxly></div><div class="relative max-w-4xl mx-auto px-4 sm:px-6 lg:px-8 py-20 md:py-28" data-astro-cid-qmh2mxly><nav class="flex items-center gap-2 text-sm text-gray-400 mb-6" data-astro-cid-qmh2mxly><a href="/" class="hover:text-white transition-colors" data-astro-cid-qmh2mxly>Home</a><span data-astro-cid-qmh2mxly>/</span><a href="/kb" class="hover:text-white transition-colors" data-astro-cid-qmh2mxly>KB</a><span data-astro-cid-qmh2mxly>/</span><a href="/a" class="hover:text-white transition-colors" data-astro-cid-qmh2mxly>Articles</a><span data-astro-cid-qmh2mxly>/</span><span class="text-[#7EBEC5]" data-astro-cid-qmh2mxly>VAV Damper Selection</span></nav><div class="flex flex-wrap gap-3 mb-6" data-astro-cid-qmh2mxly><span class="badge-category" data-astro-cid-qmh2mxly>Air-side</span><span class="inline-block text-xs px-2.5 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] border border-[#7EBEC5]/30" data-astro-cid-qmh2mxly>Building Controls</span><span class="inline-block text-xs px-2.5 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] border border-[#7EBEC5]/30" data-astro-cid-qmh2mxly>VAV</span><span class="inline-block text-xs px-2.5 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] border border-[#7EBEC5]/30" data-astro-cid-qmh2mxly>Dampers</span></div><h1 class="text-3xl md:text-5xl font-extrabold leading-tight mb-6 text-white" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>VAV Damper Selection for Commercial Buildings</h1><p class="text-lg md:text-xl text-gray-300 max-w-3xl leading-relaxed mb-8" data-astro-cid-qmh2mxly>Selecting dampers for VAV terminal units: opposed-blade vs parallel-blade, ASHRAE sizing methods, specification pitfalls and BACnet/Modbus integration.</p><div class="flex items-center gap-4" data-astro-cid-qmh2mxly><span class="text-sm text-gray-400" data-astro-cid-qmh2mxly>Share:</span><a href="https://twitter.com/intent/tweet?text=VAV%20Damper%20Selection%20for%20Commercial%20Buildings&amp;url=https%3A%2F%2Fhelp.xinca.com%2Fa%2Fair-side-vav-damper-selection%2F" target="_blank" rel="noopener" class="inline-flex items-center gap-1.5 text-sm text-gray-300 hover:text-[#2ea3f2] transition-colors" data-astro-cid-qmh2mxly><svg class="w-4 h-4" fill="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z" data-astro-cid-qmh2mxly></path></svg>X</a><a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fhelp.xinca.com%2Fa%2Fair-side-vav-damper-selection%2F" target="_blank" rel="noopener" class="inline-flex items-center gap-1.5 text-sm text-gray-300 hover:text-[#2ea3f2] transition-colors" data-astro-cid-qmh2mxly><svg class="w-4 h-4" fill="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433c-1.144 0-2.063-.926-2.063-2.065 0-1.138.92-2.063 2.063-2.063 1.14 0 2.064.925 2.064 2.063 0 1.139-.925 2.065-2.064 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z" data-astro-cid-qmh2mxly></path></svg>LinkedIn</a><a href="https://t.me/share/url?url=https%3A%2F%2Fhelp.xinca.com%2Fa%2Fair-side-vav-damper-selection%2F&amp;text=VAV%20Damper%20Selection%20for%20Commercial%20Buildings" target="_blank" rel="noopener" class="inline-flex items-center gap-1.5 text-sm text-gray-300 hover:text-[#2ea3f2] transition-colors" data-astro-cid-qmh2mxly><svg class="w-4 h-4" fill="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path d="M12 0C5.373 0 0 5.373 0 12s5.373 12 12 12 12-5.373 12-12S18.627 0 12 0zm5.562 8.161c-.18 1.897-.962 6.502-1.359 8.627-.168.9-.5 1.201-.82 1.23-.697.064-1.226-.46-1.901-.903-1.056-.692-1.653-1.123-2.678-1.799-1.185-.781-.417-1.21.258-1.911.177-.184 3.247-2.977 3.307-3.23.007-.032.014-.15-.056-.212s-.174-.041-.249-.024c-.106.024-1.793 1.139-5.062 3.345-.479.329-.913.489-1.302.481-.428-.009-1.252-.242-1.865-.441-.752-.245-1.349-.374-1.297-.789.027-.216.325-.437.893-.663 3.498-1.524 5.831-2.529 6.998-3.014 3.332-1.386 4.025-1.627 4.476-1.635.099-.002.321.023.465.139.121.098.154.228.17.32.016.092.036.303.02.466z" data-astro-cid-qmh2mxly></path></svg>Telegram</a><a href="https://wa.me/?text=VAV%20Damper%20Selection%20for%20Commercial%20Buildings%20https%3A%2F%2Fhelp.xinca.com%2Fa%2Fair-side-vav-damper-selection%2F" target="_blank" rel="noopener" class="inline-flex items-center gap-1.5 text-sm text-gray-300 hover:text-[#2ea3f2] transition-colors" data-astro-cid-qmh2mxly><svg class="w-4 h-4" fill="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51-.173-.008-.371-.01-.57-.01-.198 0-.52.074-.792.372-.272.297-1.04 1.016-1.04 2.479 0 1.462 1.065 2.875 1.213 3.074.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.884-9.885 9.884m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L.057 24l6.305-1.654a11.882 11.882 0 005.683 1.448h.005c6.554 0 11.89-5.335 11.893-11.893a11.821 11.821 0 00-3.48-8.413z" data-astro-cid-qmh2mxly></path></svg>WhatsApp</a></div></div></section><section class="max-w-4xl mx-auto px-4 sm:px-6 lg:px-8 py-8" data-astro-cid-qmh2mxly><h2 class="text-lg font-bold text-[#333] text-center mb-4" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>Slide Desk</h2><div id="strip-slider" class="relative flex items-center" data-astro-cid-qmh2mxly><!-- Left Arrow --><button id="strip-prev" class="shrink-0 w-10 h-10 flex items-center justify-center text-[#7EBEC5] hover:text-[#5a9a9f] transition-colors disabled:opacity-30 disabled:cursor-default disabled:hover:text-[#7EBEC5] -ml-2" aria-label="Previous slides" data-astro-cid-qmh2mxly><svg class="w-7 h-7" fill="none" stroke="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M15 19l-7-7 7-7" data-astro-cid-qmh2mxly></path></svg></button><!-- Cards Viewport --><div id="strip-viewport" class="overflow-hidden flex-1 mx-1" data-astro-cid-qmh2mxly><div id="strip-track" class="flex gap-4 transition-transform duration-300 ease-in-out" data-astro-cid-qmh2mxly><!-- Card 1 --><a href="/a/air-side-vav-damper-selection/carousel/?slide=1" class="strip-card shrink-0 w-[260px] rounded-lg overflow-hidden shadow-md hover:shadow-lg transition-shadow bg-gradient-to-b from-[#0a1628] to-[#112240] border border-gray-200 group" data-astro-cid-qmh2mxly><div class="p-4 text-center" data-astro-cid-qmh2mxly><span class="inline-block text-[10px] px-2 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] uppercase tracking-wider mb-2" data-astro-cid-qmh2mxly>Hook</span><p class="text-white text-sm font-bold leading-snug group-hover:text-[#7EBEC5] transition-colors" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>5 Pitfalls in VAV Damper Specification</p><p class="text-gray-400 text-xs mt-1" data-astro-cid-qmh2mxly>And how they sabotage your comfort and energy performance.</p></div><div class="h-1 bg-gradient-to-r from-[#7EBEC5]/40 via-[#7EBEC5] to-[#7EBEC5]/40" data-astro-cid-qmh2mxly></div></a><!-- Card 2 --><a href="/a/air-side-vav-damper-selection/carousel/?slide=2" class="strip-card shrink-0 w-[260px] rounded-lg overflow-hidden shadow-md hover:shadow-lg transition-shadow bg-white border border-gray-200 group" data-astro-cid-qmh2mxly><div class="p-4 text-center" data-astro-cid-qmh2mxly><span class="inline-block text-[10px] px-2 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] uppercase tracking-wider mb-2" data-astro-cid-qmh2mxly>Problem</span><p class="text-[#333] text-sm font-bold leading-snug group-hover:text-[#7EBEC5] transition-colors" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>"Size by Duct Diameter" is Wrong</p><p class="text-[#888] text-xs mt-1" data-astro-cid-qmh2mxly>Free area — not nominal duct size — dictates correct damper sizing.</p></div><div class="h-1 bg-gradient-to-r from-[#7EBEC5]/40 via-[#7EBEC5] to-[#7EBEC5]/40" data-astro-cid-qmh2mxly></div></a><!-- Card 3 --><a href="/a/air-side-vav-damper-selection/carousel/?slide=3" class="strip-card shrink-0 w-[260px] rounded-lg overflow-hidden shadow-md hover:shadow-lg transition-shadow bg-gradient-to-br from-[#f8f9fa] to-white border border-gray-200 group" data-astro-cid-qmh2mxly><div class="p-4 text-center" data-astro-cid-qmh2mxly><span class="inline-block text-[10px] px-2 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] uppercase tracking-wider mb-2" data-astro-cid-qmh2mxly>Concept</span><p class="text-[#333] text-sm font-bold leading-snug group-hover:text-[#7EBEC5] transition-colors" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>What is Damper Authority?</p><p class="text-[#888] text-xs mt-1" data-astro-cid-qmh2mxly>β = ΔP<sub data-astro-cid-qmh2mxly>damper</sub> / (ΔP<sub data-astro-cid-qmh2mxly>damper</sub> + ΔP<sub data-astro-cid-qmh2mxly>branch</sub>)</p></div><div class="h-1 bg-gradient-to-r from-[#7EBEC5]/40 via-[#7EBEC5] to-[#7EBEC5]/40" data-astro-cid-qmh2mxly></div></a><!-- Card 4 --><a href="/a/air-side-vav-damper-selection/carousel/?slide=4" class="strip-card shrink-0 w-[260px] rounded-lg overflow-hidden shadow-md hover:shadow-lg transition-shadow bg-[#0a1628] border border-gray-200 group" data-astro-cid-qmh2mxly><div class="p-4 text-center" data-astro-cid-qmh2mxly><span class="inline-block text-[10px] px-2 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] uppercase tracking-wider mb-2" data-astro-cid-qmh2mxly>Comparison</span><p class="text-white text-sm font-bold leading-snug group-hover:text-[#7EBEC5] transition-colors" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>Analogue vs BACnet Actuators</p><p class="text-gray-400 text-xs mt-1" data-astro-cid-qmh2mxly>0–10 V baseline vs BACnet MS/TP with predictive maintenance.</p></div><div class="h-1 bg-gradient-to-r from-[#7EBEC5]/40 via-[#7EBEC5] to-[#7EBEC5]/40" data-astro-cid-qmh2mxly></div></a><!-- Card 5 --><a href="/a/air-side-vav-damper-selection/carousel/?slide=5" class="strip-card shrink-0 w-[260px] rounded-lg overflow-hidden shadow-md hover:shadow-lg transition-shadow bg-gradient-to-b from-[#0a1628] to-[#1a2942] border border-gray-200 group" data-astro-cid-qmh2mxly><div class="p-4 text-center" data-astro-cid-qmh2mxly><span class="inline-block text-[10px] px-2 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] uppercase tracking-wider mb-2" data-astro-cid-qmh2mxly>CTA</span><p class="text-white text-sm font-bold leading-snug group-hover:text-[#7EBEC5] transition-colors" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>Ready to specify better VAV dampers?</p><p class="text-gray-400 text-xs mt-1" data-astro-cid-qmh2mxly>Read the complete technical guide.</p></div><div class="h-1 bg-gradient-to-r from-[#7EBEC5]/40 via-[#7EBEC5] to-[#7EBEC5]/40" data-astro-cid-qmh2mxly></div></a></div></div><!-- Right Arrow --><button id="strip-next" class="shrink-0 w-10 h-10 flex items-center justify-center text-[#7EBEC5] hover:text-[#5a9a9f] transition-colors disabled:opacity-30 disabled:cursor-default disabled:hover:text-[#7EBEC5] -mr-2" aria-label="Next slides" data-astro-cid-qmh2mxly><svg class="w-7 h-7" fill="none" stroke="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5l7 7-7 7" data-astro-cid-qmh2mxly></path></svg></button></div><div class="text-center mt-4" data-astro-cid-qmh2mxly><a href="/a/air-side-vav-damper-selection/carousel/" class="text-sm text-[#2ea3f2] hover:underline inline-flex items-center gap-1" data-astro-cid-qmh2mxly>View all slides<svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M13 7l5 5m0 0l-5 5m5-5H6" data-astro-cid-qmh2mxly></path></svg></a></div></section><script type="module">(function(){let e=document.getElementById(`strip-track`),t=document.getElementById(`strip-viewport`),n=document.getElementById(`strip-prev`),r=document.getElementById(`strip-next`),i=e.querySelectorAll(`.strip-card`);if(!e||!i.length)return;let a=0,o=2;function s(){let e=t.clientWidth;return Math.max(1,Math.floor((e+16)/276))}function c(){return Math.max(0,i.length-o)}function l(){n.disabled=a<=0,r.disabled=a>=c()}function u(t){o=s();let n=c();a=Math.max(0,Math.min(t,n));let r=a*276;e.style.transform=`translateX(-${r}px)`,l()}n.addEventListener(`click`,()=>u(a-1)),r.addEventListener(`click`,()=>u(a+1));let d;window.addEventListener(`resize`,()=>{clearTimeout(d),d=setTimeout(()=>u(a),150)});let f=0,p=0,m=!1;e.addEventListener(`touchstart`,t=>{f=t.touches[0].clientX,m=!0,e.style.transition=`none`},{passive:!0}),e.addEventListener(`touchmove`,t=>{if(!m)return;p=t.touches[0].clientX;let n=f-p,r=a*276+n;e.style.transform=`translateX(-${r}px)`},{passive:!0}),e.addEventListener(`touchend`,()=>{if(!m)return;m=!1,e.style.transition=`transform 0.3s ease-in-out`;let t=f-p;u(Math.abs(t)>40?t>0?a+1:a-1:a)}),u(0)})();</script><article class="max-w-4xl mx-auto px-4 sm:px-6 lg:px-8 py-12 md:py-16" data-astro-cid-qmh2mxly><div class="prose prose-lg max-w-none prose-headings:font-heading prose-headings:text-[#333] prose-p:text-[#666] prose-a:text-[#2ea3f2] prose-strong:text-[#333] prose-table:border prose-table:border-[#e5e5e5] prose-th:bg-[#f8f9fa] prose-th:text-[#333] prose-td:text-[#666]" data-astro-cid-qmh2mxly><p class="text-lg leading-relaxed" data-astro-cid-qmh2mxly>The VAV terminal unit damper is one of the most routinely mis-specified components in commercial HVAC design. A damper that is too large loses modulating authority at low flow; one that is too small generates excessive pressure drop and noise. Between ASHRAE Handbook applications data and manufacturers' catalogue curves, consulting engineers face a deceptively simple component that carries outsized consequences for comfort and energy performance.</p><h2 data-astro-cid-qmh2mxly>The Two Damper Families: Opposed-Blade vs Parallel-Blade</h2><p data-astro-cid-qmh2mxly>All VAV terminal dampers fall into two fundamental categories, each with distinct flow characteristics that drive selection decisions:</p><div class="not-prose my-8 overflow-x-auto" data-astro-cid-qmh2mxly><table class="w-full border-collapse border border-[#e5e5e5] text-sm" data-astro-cid-qmh2mxly><thead data-astro-cid-qmh2mxly><tr class="bg-[#f8f9fa]" data-astro-cid-qmh2mxly><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Characteristic</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Opposed-Blade</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Parallel-Blade</th></tr></thead><tbody data-astro-cid-qmh2mxly><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Flow characteristic</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Linear to modified-linear — predictable across full stroke</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Quick-opening — exponential at low angles, flat beyond 60°</td></tr><tr class="bg-[#fafbfc]" data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Best application</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>VAV volume control, modulating duty</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Two-position isolation, minimum pressure drop when open</td></tr><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Pressure drop at full open</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Higher — blades remain in the airstream</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Lower — blades rotate parallel to flow</td></tr><tr class="bg-[#fafbfc]" data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Noise</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Generally quieter in modulating service</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Can generate turbulence noise at partial stroke</td></tr><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Cost</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Slightly higher due to linkage complexity</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Lower — simpler linkage geometry</td></tr></tbody></table></div><p data-astro-cid-qmh2mxly>For VAV terminal unit applications, opposed-blade dampers are the default selection. ASHRAE Handbook — HVAC Applications (Chapter 48) recommends opposed-blade dampers for modulating airflow control because their near-linear characteristic simplifies control loop tuning. Parallel-blade dampers are reserved for isolation duty — fire/smoke dampers, maintenance isolation, and bypass applications where the damper operates fully open or fully closed.</p><blockquote class="border-l-4 border-[#7EBEC5] pl-4 italic text-[#555] my-6" data-astro-cid-qmh2mxly><p class="text-lg" data-astro-cid-qmh2mxly><strong data-astro-cid-qmh2mxly>An oversized opposed-blade damper operating below 15% stroke for most of the cooling season is not saving money — it is creating hunting, noise, and premature actuator wear.</strong> The most common VAV specification mistake is selecting the damper for peak design flow rather than the turndown range where it will actually operate.</p></blockquote><h2 data-astro-cid-qmh2mxly>Sizing Methods: Beyond the Rule of Thumb</h2><p data-astro-cid-qmh2mxly>Three methods dominate damper sizing practice, and each produces different results for the same terminal unit:</p><div class="not-prose my-8 overflow-x-auto" data-astro-cid-qmh2mxly><table class="w-full border-collapse border border-[#e5e5e5] text-sm" data-astro-cid-qmh2mxly><thead data-astro-cid-qmh2mxly><tr class="bg-[#f8f9fa]" data-astro-cid-qmh2mxly><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Method</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Approach</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Suitable For</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Pitfall</th></tr></thead><tbody data-astro-cid-qmh2mxly><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Face velocity</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Size damper for 6-8 m/s (1,200-1,600 fpm) at peak flow</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Quick sizing during schematic design</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Ignores turndown; damper may be oversized at minimum flow</td></tr><tr class="bg-[#fafbfc]" data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Authority (β ratio)</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Damper pressure drop = 15-25% of total branch ΔP at full flow</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Detailed design — best modulating control</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Requires accurate duct pressure calculations</td></tr><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Catalogue selection</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Manufacturer software sizes damper based on inlet conditions</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Final specification — endorsed by ASHRAE</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Vendor lock-in if not cross-checked with authority method</td></tr></tbody></table></div><p data-astro-cid-qmh2mxly>The authority method — maintaining damper pressure drop at 15-25% of the total branch pressure drop at design flow — produces the most linear installed characteristic. When the damper pressure drop is less than 10% of the system total, the installed characteristic distorts towards quick-opening behaviour regardless of the inherent blade characteristic. ASHRAE Guideline 36-2021 reinforces this with specific trim-and-respond logic that assumes the damper has adequate authority to deliver stable modulation.</p><h2 data-astro-cid-qmh2mxly>Common Specification Mistakes</h2><p data-astro-cid-qmh2mxly>Three recurring errors appear in VAV damper specifications across markets:</p><ol data-astro-cid-qmh2mxly><li data-astro-cid-qmh2mxly><strong data-astro-cid-qmh2mxly>Specifying the damper by duct dimensions alone.</strong> A 300 mm round damper in a 300 mm duct may be the correct physical fit but the wrong aerodynamic selection. The damper free area ratio — typically 75-85% for opposed-blade dampers — means the actual flow area is smaller than the duct cross-section. Always specify damper size based on free area, not nominal duct diameter.</li><li data-astro-cid-qmh2mxly><strong data-astro-cid-qmh2mxly>Ignoring the actuator torque requirement at the pressure differential, not the static rating.</strong> Actuator catalogues quote torque at zero differential pressure. At 750 Pa closing pressure, the required torque can be 2-3 times the catalogue rating. Specify actuators for the worst-case shut-off pressure differential in the system — typically at the AHU discharge with all downstream VAV boxes closed.</li><li data-astro-cid-qmh2mxly><strong data-astro-cid-qmh2mxly>Omitting the minimum controllable stroke.</strong> Every damper-actuator combination has a practical minimum stroke below which the flow is uncontrolled. For opposed-blade dampers with standard electric actuators, this is typically 10-15% of stroke — corresponding to roughly 5-8% of design flow. Below this point, blade edge leakage and hysteresis dominate. Specify the turndown requirement explicitly: "damper-actuator assembly shall provide stable modulation from 15% to 100% of design flow."</li></ol><h2 data-astro-cid-qmh2mxly>BACnet and Modbus Integration</h2><p data-astro-cid-qmh2mxly>The actuator is no longer just a motor — it is a networked device. Modern VAV damper actuators carry native BACnet MS/TP or Modbus RTU interfaces, transmitting position feedback, cycle count, and torque data directly to the BMS. This shifts the specification from "spring-return, 0-10 V" to a data-rich integration decision:</p><div class="not-prose my-8 overflow-x-auto" data-astro-cid-qmh2mxly><table class="w-full border-collapse border border-[#e5e5e5] text-sm" data-astro-cid-qmh2mxly><thead data-astro-cid-qmh2mxly><tr class="bg-[#f8f9fa]" data-astro-cid-qmh2mxly><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Feature</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Analogue (0-10 V)</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>BACnet MS/TP</th></tr></thead><tbody data-astro-cid-qmh2mxly><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Position feedback</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>0-10 V proportional signal — no diagnostics</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Absolute position (0-100%), fault codes, cycle count</td></tr><tr class="bg-[#fafbfc]" data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Predictive maintenance</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Reactive — wait for failure</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Cycle count trending; torque rise alerts before stall</td></tr><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Wiring</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>3 wires per actuator to DDC controller</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Daisy-chain on MS/TP trunk — fewer home runs</td></tr><tr class="bg-[#fafbfc]" data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Cost delta</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Baseline</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>15-25% premium offset by wiring savings at scale</td></tr></tbody></table></div><p data-astro-cid-qmh2mxly>For projects with more than 50 VAV terminals, the BACnet MS/TP actuator premium is typically recovered through reduced controller I/O and wiring costs — the damper actuator becomes a node on the trunk, eliminating individual analogue I/O points at the VAV controller.</p><h2 data-astro-cid-qmh2mxly>Cross-Border Relevance: Singapore, Hong Kong, and Dubai</h2><p data-astro-cid-qmh2mxly>For firms operating across Asia-Pacific and the Middle East, damper selection standards converge on a common core with regional variations:</p><div class="not-prose my-8 overflow-x-auto" data-astro-cid-qmh2mxly><table class="w-full border-collapse border border-[#e5e5e5] text-sm" data-astro-cid-qmh2mxly><thead data-astro-cid-qmh2mxly><tr class="bg-[#f8f9fa]" data-astro-cid-qmh2mxly><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Jurisdiction</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Standard</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold" data-astro-cid-qmh2mxly>Key Requirement</th></tr></thead><tbody data-astro-cid-qmh2mxly><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Singapore</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>SS 553:2016 (Code for Air-Conditioning and Mechanical Ventilation)</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>VAV dampers must maintain minimum outdoor air under all operating conditions — drives sizing at turndown</td></tr><tr class="bg-[#fafbfc]" data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Hong Kong</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Buildings Department PNAP APP-151 (ventilation requirements)</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Fire/smoke damper integration with VAV terminal — dual-function assemblies common in HK high-rise</td></tr><tr data-astro-cid-qmh2mxly><td class="border border-[#e5e5e5] px-4 py-3 font-medium" data-astro-cid-qmh2mxly>Dubai</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>Dubai Green Building Regulations, ASHRAE 90.1-2019 reference</td><td class="border border-[#e5e5e5] px-4 py-3" data-astro-cid-qmh2mxly>High ambient temperature requires actuator thermal derating; specify 85 °C rated actuators for ceiling plenum installation</td></tr></tbody></table></div><p data-astro-cid-qmh2mxly>A damper specification written to ASHRAE Handbook methods with 15-25% authority is accepted in all three jurisdictions without modification — the physics of airflow does not change at the border. The regional variations are in the supporting requirements: fire/smoke integration, actuator temperature rating, and minimum outdoor air compliance at turndown.</p><h2 data-astro-cid-qmh2mxly>Bottom Line</h2><p data-astro-cid-qmh2mxly>VAV damper selection rewards the engineer who looks past the catalogue face velocity table. The three decisions that separate a well-controlled VAV system from a chronic comfort complaint are: opposed-blade dampers for modulating service, sized for 15-25% authority at design flow (not just face velocity), with BACnet-enabled actuators that report position and torque to the BMS for predictive maintenance. The material cost difference between the right damper and the wrong damper is typically under AUD 80 per terminal unit — a fraction of the rebalancing and occupant complaint cost of getting it wrong.</p><!-- CTA Section --><div class="not-prose my-10 p-8 rounded-lg border-2 border-[#7EBEC5] bg-gradient-to-r from-[#f8f9fa] to-white" data-astro-cid-qmh2mxly><div class="flex flex-col md:flex-row items-start gap-6" data-astro-cid-qmh2mxly><div class="flex-1" data-astro-cid-qmh2mxly><h3 class="text-xl font-bold text-[#333] mb-3" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif" data-astro-cid-qmh2mxly>Have a VAV damper selection question?</h3><p class="text-[#666] mb-4 leading-relaxed" data-astro-cid-qmh2mxly>Search the HVAC controls knowledge base — opposed-blade vs parallel-blade characteristics, damper authority calculations, BACnet actuator integration, ASHRAE Guideline 36 trim-and-respond logic. Ask Havi, the AI chatbot, for answers backed by engineering standards.</p><a href="/" class="btn-accent text-sm" data-astro-cid-qmh2mxly>Ask Havi<svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24" data-astro-cid-qmh2mxly><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M13 7l5 5m0 0l-5 5m5-5H6" data-astro-cid-qmh2mxly></path></svg></a></div><div class="shrink-0" data-astro-cid-qmh2mxly><img src="/avatars/lady-havi-square.jpg" alt="Lady Havi — AI host at help.xinca.com" class="w-20 h-20 rounded-full object-cover" data-astro-cid-qmh2mxly></div></div></div><h2 data-astro-cid-qmh2mxly>Knowledge Base Q&amp;A</h2><ul data-astro-cid-qmh2mxly><li data-astro-cid-qmh2mxly><a href="/kb/q/1" data-astro-cid-qmh2mxly>How do I select the right damper actuator torque?</a></li><li data-astro-cid-qmh2mxly><a href="/kb/q/2" data-astro-cid-qmh2mxly>What's the difference between parallel-blade and opposed-blade dampers?</a></li><li data-astro-cid-qmh2mxly><a href="/kb/q/5" data-astro-cid-qmh2mxly>What is damper authority and how is it calculated?</a></li><li data-astro-cid-qmh2mxly><a href="/kb/q/9" data-astro-cid-qmh2mxly>How do I select a VAV terminal unit for a zone?</a></li><li data-astro-cid-qmh2mxly><a href="/kb/q/49" data-astro-cid-qmh2mxly>How do I select an actuator for airfoil vs. standard damper blades?</a></li></ul><h2 data-astro-cid-qmh2mxly>Sources</h2><ul class="text-sm text-[#888]" data-astro-cid-qmh2mxly><li data-astro-cid-qmh2mxly>ASHRAE Handbook — HVAC Applications (2023), Chapter 48: "Valves and Dampers."</li><li data-astro-cid-qmh2mxly>ASHRAE Guideline 36-2021: "High-Performance Sequences of Operation for HVAC Systems."</li><li data-astro-cid-qmh2mxly>SS 553:2016 — Singapore Standard Code of Practice for Air-Conditioning and Mechanical Ventilation in Buildings.</li><li data-astro-cid-qmh2mxly>Buildings Department Hong Kong, PNAP APP-151: "Ventilation Requirements."</li><li data-astro-cid-qmh2mxly>Dubai Municipality Green Building Regulations and Specifications (2020), referencing ASHRAE 90.1-2019.</li><li data-astro-cid-qmh2mxly>Belimo Holding AG. "Damper Actuator Selection Guide — Torque Rating vs Differential Pressure" (2024).</li></ul><h2 data-astro-cid-qmh2mxly>Related Articles</h2><ul data-astro-cid-qmh2mxly><li data-astro-cid-qmh2mxly><a href="/a/iaq-monitoring-commercial-buildings/" data-astro-cid-qmh2mxly>Continuous IAQ Monitoring Is Now Table Stakes for Commercial Buildings</a></li><li data-astro-cid-qmh2mxly><a href="/a/air-handling-unit-coil-selection/" data-astro-cid-qmh2mxly>Air Handling Unit Coil Selection: A Technical Guide for Optimal Performance</a></li><li data-astro-cid-qmh2mxly><a href="/a/building-controls-bms-integration/" data-astro-cid-qmh2mxly>Modern BMS Integration: From Traditional DDC to IoT-Enabled Building Controls</a></li></ul><p class="text-sm text-gray-400 mt-10" data-astro-cid-qmh2mxly>Published July 2026. This article is part of the XINCA HVAC controls engineering knowledge base. For consulting engineers, commissioning agents, and facility managers specifying VAV terminal units in commercial buildings. Search the knowledge base at <a href="/" data-astro-cid-qmh2mxly>help.xinca.com</a>.</p><p class="text-xs text-gray-500 mt-2" data-astro-cid-qmh2mxly><a href="https://twitter.com/hashtag/VAV" class="hover:text-[#2ea3f2]" data-astro-cid-qmh2mxly>#VAV</a>&nbsp;<a href="https://twitter.com/hashtag/DamperSelection" class="hover:text-[#2ea3f2]" data-astro-cid-qmh2mxly>#DamperSelection</a>&nbsp;<a href="https://twitter.com/hashtag/BACnet" class="hover:text-[#2ea3f2]" data-astro-cid-qmh2mxly>#BACnet</a>&nbsp;<a href="https://twitter.com/hashtag/HVAC" class="hover:text-[#2ea3f2]" data-astro-cid-qmh2mxly>#HVAC</a>&nbsp;<a href="https://twitter.com/hashtag/BuildingAutomation" class="hover:text-[#2ea3f2]" data-astro-cid-qmh2mxly>#BuildingAutomation</a>&nbsp;<a href="https://twitter.com/hashtag/ASHRAE" class="hover:text-[#2ea3f2]" data-astro-cid-qmh2mxly>#ASHRAE</a></p></div></article></main><footer class="bg-[#f8f9fa] border-t border-gray-200 mt-auto"><div class="max-w-[1080px] mx-auto px-4 sm:px-6 lg:px-8 py-12"><div class="grid grid-cols-1 sm:grid-cols-2 gap-8"><!-- XINCA --><div><h3 class="text-[#333] font-semibold mb-4 text-sm uppercase tracking-wider" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif">XINCA</h3><ul class="space-y-2"><li><a href="https://shop.xinca.com" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">shop.xinca.com</a></li><li><a href="https://xinca.com" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">xinca.com</a></li><li><a href="https://linkedin.com/company/xinca-hvac" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">LinkedIn</a></li><li><a href="https://t.me/hvaccontrols" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">Telegram</a></li></ul></div><!-- About --><div><h3 class="text-[#333] font-semibold mb-4 text-sm uppercase tracking-wider" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif">About</h3><p class="text-[#666] text-sm leading-relaxed mb-2">XINCA is a brand of XASER Green Technology Company Limited, Hong Kong.</p><a href="/about" class="text-[#2ea3f2] hover:opacity-70 text-sm">Learn more →</a><p class="text-gray-400 text-xs mt-3">&copy; 2026 help.xinca.com</p></div></div><!-- Bottom bar --><div class="mt-10 pt-6 border-t border-gray-200 flex flex-col sm:flex-row items-center justify-between gap-3"><div class="flex gap-4"><a href="https://www.xinca.com/about-us/terms-of-use/" target="_blank" rel="noopener" class="text-gray-400 hover:text-[#2ea3f2] transition-colors text-xs">Terms of Use</a><a href="https://www.xinca.com/about-us/privacy-policy/" target="_blank" rel="noopener" class="text-gray-400 hover:text-[#2ea3f2] transition-colors text-xs">Privacy Policy</a></div><p class="text-gray-400 text-xs text-center">&copy; 2026 XINCA. A brand of XASER Green Technology Company Limited, Hong Kong.</p></div></div></footer></body></html>