<!DOCTYPE html><html lang="en" class="scroll-smooth"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width, initial-scale=1.0"><meta name="description" content="Why data centres are now switching from ethylene glycol to food-grade propylene glycol — and how this cuts cooling from ~40% of facility power."><link rel="canonical" href="https://help.xinca.com/a/data-center-glycol-cooling/"><!-- Open Graph --><meta property="og:title" content="Glycol Coolant Trade-Offs in Data Centres"><meta property="og:description" content="Why data centres are now switching from ethylene glycol to food-grade propylene glycol — and how this cuts cooling from ~40% of facility power."><meta property="og:type" content="article"><meta property="og:image" content="https://help.xinca.com/articles/data-center-glycol-hero.jpg"><meta property="og:image:width" content="1200"><meta property="og:image:height" content="630"><!-- Twitter Card --><meta name="twitter:card" content="summary_large_image"><meta name="twitter:image" content="https://help.xinca.com/articles/data-center-glycol-hero.jpg"><link rel="icon" type="image/png" href="/favicon.png"><link rel="alternate" type="application/rss+xml" title="help.xinca.com — HVAC Knowledge Base Articles" href="/rss.xml"><title>Glycol Coolant Trade-Offs in Data Centres | help.xinca.com</title><!-- Google Analytics 4 --><script async src="https://www.googletagmanager.com/gtag/js?id=G-MLH9M91H5W"></script><script type="module">window.dataLayer=window.dataLayer||[];function e(){dataLayer.push(arguments)}e(`js`,new Date),e(`config`,`G-MLH9M91H5W`),window.location.pathname.startsWith(`/a/`)&&window.location.pathname!==`/a/`&&e(`event`,`article_view`,{article_slug:window.location.pathname.replace(`/a/`,``).replace(/\/$/,``),page_title:document.title,page_location:window.location.pathname}),window.location.pathname.match(/^\/kb\/[a-z]+\/$/)&&!window.location.pathname.match(/\/kb\/q\//)&&e(`event`,`category_view`,{category:window.location.pathname.replace(`/kb/`,``).replace(/\/$/,``),page_location:window.location.pathname}),window.location.pathname.startsWith(`/kb/q/`)&&e(`event`,`qa_view`,{qa_id:window.location.pathname.replace(`/kb/q/`,``).replace(/\/$/,``),page_location:window.location.pathname}),document.addEventListener(`click`,function(t){var n=t.target.closest(`[data-ga-event]`);if(n){for(var r={page_location:window.location.pathname},i=0;i<n.attributes.length;i++){var a=n.attributes[i];a.name.startsWith(`data-ga-`)&&(r[a.name.replace(`data-ga-`,``)]=a.value)}e(`event`,n.dataset.gaEvent,r)}}),document.addEventListener(`click`,function(t){t.target.closest(`#chat-panel-toggle`)&&e(`event`,`chat_panel_open`,{page_location:window.location.pathname})});var t=document.getElementById(`chat-input`);if(t){t.addEventListener(`keydown`,function(n){n.key===`Enter`&&t.value.trim()&&e(`event`,`search_query`,{search_term:t.value.trim().substring(0,100),page_location:window.location.pathname})});var n=document.getElementById(`chat-send`);n&&n.addEventListener(`click`,function(){t.value.trim()&&e(`event`,`search_query`,{search_term:t.value.trim().substring(0,100),page_location:window.location.pathname})})}</script><link rel="stylesheet" href="/assets/page-ssr.CCpZ9aJT.css"><link rel="stylesheet" href="/assets/BaseLayout.CC7ehC-A.css"></head><body class="min-h-screen flex flex-col bg-white text-[#666]"><header class="sticky top-0 z-50 bg-white/95 backdrop-blur-sm border-b border-gray-200 shadow-sm"><div class="max-w-[1080px] mx-auto px-4 sm:px-6 lg:px-8"><div class="flex items-center justify-between h-16"><!-- Logo / Brand --><a href="/" class="flex items-center gap-3 group"><img src="/logo.png" alt="XINCA" class="h-10 w-auto"><span class="text-xl font-bold tracking-tight" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif"><span class="text-[#32373c]">XINCA</span></span></a><!-- Navigation --><nav class="hidden md:flex items-center gap-8"><a href="/" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm font-medium">Home</a><a href="https://shop.xinca.com" target="_blank" rel="noopener" class="btn-accent text-sm px-4 py-2">Shop<svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 6H6a2 2 0 00-2 2v10a2 2 0 002 2h10a2 2 0 002-2v-4M14 4h6m0 0v6m0-6L10 14"></path></svg></a></nav><!-- Mobile menu button --><button id="mobile-menu-btn" class="md:hidden p-2 text-[#666] hover:text-[#333]" aria-label="Menu"><svg class="w-6 h-6" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 6h16M4 12h16M4 18h16"></path></svg></button></div><!-- Mobile menu (hidden by default) --><div id="mobile-menu" class="hidden md:hidden pb-4 border-t border-gray-100 mt-2 pt-2"><a href="/" class="block py-2 text-[#666] hover:text-[#2ea3f2] transition-colors">Home</a><a href="https://shop.xinca.com" target="_blank" rel="noopener" class="block py-2 text-[#2ea3f2] hover:text-[#7EBEC5] transition-colors">Shop →</a></div></div></header><script type="module">document.getElementById(`mobile-menu-btn`)?.addEventListener(`click`,()=>{document.getElementById(`mobile-menu`)?.classList.toggle(`hidden`)});</script><main class="flex-1"><script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Glycol Coolant Trade-Offs in Data Centres","description":"Why data centres are now switching from ethylene glycol to food-grade propylene glycol — and how this cuts cooling from ~40% of facility power.","image":"https://help.xinca.com/articles/data-center-glycol-hero.jpg","author":{"@type":"Organization","name":"XINCA"},"publisher":{"@type":"Organization","name":"XINCA","url":"https://help.xinca.com"},"datePublished":"2026-06-30","mainEntityOfPage":"https://help.xinca.com/a/data-center-glycol-cooling/"}</script><section class="relative overflow-hidden bg-gradient-to-b from-[#0a1628] to-[#1a2942] text-white"><div class="absolute inset-0 opacity-20"><img src="/articles/data-center-glycol-hero.jpg" alt="Data center closed-loop glycol cooling infrastructure" class="w-full h-full object-cover" loading="eager"></div><div class="absolute inset-0 bg-gradient-to-t from-[#0a1628]/80 to-transparent"></div><div class="relative max-w-4xl mx-auto px-4 sm:px-6 lg:px-8 py-20 md:py-28"><!-- Breadcrumb --><nav class="flex items-center gap-2 text-sm text-gray-400 mb-6"><a href="/" class="hover:text-white transition-colors">Home</a><span>/</span><a href="/kb" class="hover:text-white transition-colors">KB</a><span>/</span><a href="/a" class="hover:text-white transition-colors">Articles</a><span>/</span><span class="text-[#7EBEC5]">Data Centre Cooling</span></nav><div class="flex flex-wrap gap-3 mb-6"><span class="badge-category">Water-side</span><span class="inline-block text-xs px-2.5 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] border border-[#7EBEC5]/30">Data Centre</span><span class="inline-block text-xs px-2.5 py-0.5 rounded-full font-medium bg-[#7EBEC5]/20 text-[#7EBEC5] border border-[#7EBEC5]/30">Sustainability</span></div><h1 class="text-3xl md:text-5xl font-extrabold leading-tight mb-6 text-white" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif">Glycol Coolant Trade-Offs in Data Centres</h1><p class="text-lg md:text-xl text-gray-300 max-w-3xl leading-relaxed mb-8">Why data centres are now switching from ethylene glycol to food-grade propylene glycol — and how this cuts cooling from ~40% of facility power.</p><!-- Social Share --><div class="flex items-center gap-4"><span class="text-sm text-gray-400">Share:</span><a href="https://twitter.com/intent/tweet?text=Glycol%20Coolant%20Trade-Offs%20in%20Data%20Centres&amp;url=https%3A%2F%2Fhelp.xinca.com%2Fa%2Fdata-center-glycol-cooling%2F" target="_blank" rel="noopener" class="inline-flex items-center gap-1.5 text-sm text-gray-300 hover:text-[#2ea3f2] transition-colors"><svg class="w-4 h-4" fill="currentColor" viewBox="0 0 24 24"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"></path></svg>X</a><a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fhelp.xinca.com%2Fa%2Fdata-center-glycol-cooling%2F" target="_blank" rel="noopener" class="inline-flex items-center gap-1.5 text-sm text-gray-300 hover:text-[#2ea3f2] transition-colors"><svg class="w-4 h-4" fill="currentColor" viewBox="0 0 24 24"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433c-1.144 0-2.063-.926-2.063-2.065 0-1.138.92-2.063 2.063-2.063 1.14 0 2.064.925 2.064 2.063 0 1.139-.925 2.065-2.064 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"></path></svg>LinkedIn</a></div></div></section><article class="max-w-4xl mx-auto px-4 sm:px-6 lg:px-8 py-12 md:py-16"><div class="prose prose-lg max-w-none prose-headings:font-heading prose-headings:text-[#333] prose-p:text-[#666] prose-a:text-[#2ea3f2] prose-strong:text-[#333] prose-table:border prose-table:border-[#e5e5e5] prose-th:bg-[#f8f9fa] prose-th:text-[#333] prose-td:text-[#666]"><h2>The Core Question</h2><p>What if the key to unlocking single-digit cooling power in data centres was choosing a <em>worse</em> coolant? That's the counterintuitive truth reshaping how facilities from hyperscale to enterprise approach liquid cooling: food-grade propylene glycol — less efficient at moving heat than ethylene glycol — enables a closed-loop architecture that eliminates the single biggest variable cost in data centre operations: water.</p><h2>The Coolant: Water Moves Heat. Glycol Keeps the Loop Alive.</h2><p>In any liquid-cooled data centre, the working fluid is water-plus-glycol. The water carries the heat; the glycol depresses the freezing point and provides corrosion protection. Without glycol, a cooling loop in Chicago or Frankfurt would freeze solid in winter, destroying pumps and bursting pipework. The choice of <em>which</em> glycol is where the economics begin.</p><div class="not-prose my-8 overflow-x-auto"><table class="w-full border-collapse border border-[#e5e5e5] text-sm"><thead><tr class="bg-[#f8f9fa]"><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">Property</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">Ethylene Glycol</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">Propylene Glycol (Food-Grade)</th></tr></thead><tbody><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Heat transfer coefficient</td><td class="border border-[#e5e5e5] px-4 py-3">Higher (better)</td><td class="border border-[#e5e5e5] px-4 py-3">~15–20% lower (worse)</td></tr><tr class="bg-[#fafbfc]"><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Pumping power (same duty)</td><td class="border border-[#e5e5e5] px-4 py-3">Lower</td><td class="border border-[#e5e5e5] px-4 py-3">~10–15% higher</td></tr><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Toxicity</td><td class="border border-[#e5e5e5] px-4 py-3 text-red-600">Toxic — fatal if ingested</td><td class="border border-[#e5e5e5] px-4 py-3 text-green-700"><strong>Food-grade — safe if it leaks</strong></td></tr><tr class="bg-[#fafbfc]"><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Environmental hazard</td><td class="border border-[#e5e5e5] px-4 py-3">Groundwater contaminant</td><td class="border border-[#e5e5e5] px-4 py-3">Readily biodegradable</td></tr><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Regulatory burden</td><td class="border border-[#e5e5e5] px-4 py-3">Double containment, leak detection, hazmat reporting</td><td class="border border-[#e5e5e5] px-4 py-3">Standard plumbing codes</td></tr><tr class="bg-[#fafbfc]"><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">District heating reuse</td><td class="border border-[#e5e5e5] px-4 py-3">Prohibited in most jurisdictions</td><td class="border border-[#e5e5e5] px-4 py-3 text-green-700"><strong>Permitted — enables heat networks</strong></td></tr></tbody></table></div><p>Ethylene glycol wins on paper: better heat transfer, lower pumping power. But it's toxic. A single leak into a district heating loop, a groundwater table, or a building's domestic water system is a regulatory and legal disaster. Propylene glycol — the same stuff in your toothpaste and ice cream — eliminates that entire risk category.</p><blockquote class="border-l-4 border-[#7EBEC5] pl-4 italic text-[#555] my-6"><p class="text-lg"><strong>Food-grade:</strong> safe if it leaks, unlike ethylene glycol.<br>The water moves heat. Glycol keeps the loop alive.</p></blockquote><h2>The Scale: How This Trade-Off Transforms Data Centre Economics</h2><p>The real payoff isn't in the coolant itself — it's in what the coolant <em>enables</em>. Because propylene glycol is safe, you can run a closed-loop cooling system with dry coolers that vents heat directly to ambient air. No cooling towers. No evaporation. No makeup water. No chemical treatment programme. No Legionella risk management plan.</p><div class="not-prose my-8 overflow-x-auto"><table class="w-full border-collapse border border-[#e5e5e5] text-sm"><thead><tr class="bg-[#f8f9fa]"><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">Metric</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">Traditional (Chillers + Cooling Towers)</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">NVIDIA Rubin (Closed Loop + Dry Coolers)</th></tr></thead><tbody><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Water consumption</td><td class="border border-[#e5e5e5] px-4 py-3">~2.6M gal/MW/yr evaporated</td><td class="border border-[#e5e5e5] px-4 py-3 text-green-700"><strong>Near zero</strong></td></tr><tr class="bg-[#fafbfc]"><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Cooling as % of facility power</td><td class="border border-[#e5e5e5] px-4 py-3">~40%</td><td class="border border-[#e5e5e5] px-4 py-3 text-green-700"><strong>Single digits</strong></td></tr><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Rack density supported</td><td class="border border-[#e5e5e5] px-4 py-3">20–50 kW/rack (practical limit)</td><td class="border border-[#e5e5e5] px-4 py-3">150 kW/rack becomes routine</td></tr><tr class="bg-[#fafbfc]"><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Heat reuse potential</td><td class="border border-[#e5e5e5] px-4 py-3">Limited — low-grade waste heat</td><td class="border border-[#e5e5e5] px-4 py-3 text-green-700"><strong>High — can feed district heating networks</strong></td></tr><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Chemical treatment</td><td class="border border-[#e5e5e5] px-4 py-3">Required — biocides, corrosion inhibitors, scale inhibitors</td><td class="border border-[#e5e5e5] px-4 py-3">Minimal — closed system, no evaporation cycles</td></tr></tbody></table></div><p>All from picking a "worse" coolant. The math is brutal in propylene glycol's favour once you zoom out from the pump curve to the P&amp;L statement.</p><h2>MCL and the Future: Modular Closed-Loop Cooling</h2><p>The NVIDIA Rubin architecture isn't just a chip upgrade — it's a cooling philosophy shift. Modular Closed-Loop (MCL) cooling treats the entire rack as a sealed thermal module. Direct-to-chip cold plates running a propylene glycol–water mixture extract heat at the source, while roof-mounted dry coolers reject it to atmosphere. The loop is factory-sealed, factory-filled, and factory-tested — no field glycol mixing, no balancing contractor, no commissioning drama.</p><p>What this means for the industry:</p><ul><li><strong>Site selection decoupled from water access.</strong> You can build a 50 MW data centre in Arizona or Santiago without securing water rights.</li><li><strong>PUE approaching 1.03–1.05.</strong> When cooling drops to single-digit percentages of total facility load, almost all incoming power goes to compute.</li><li><strong>Heat as a revenue stream.</strong> 150 kW per rack at 45–60°C supply temperature is directly usable for district heating, greenhouse agriculture, or industrial process preheat. Propylene glycol makes it legally and practically feasible.</li><li><strong>No Legionella management.</strong> Closed loops with dry coolers eliminate the open-water systems where Legionella breeds — no water treatment chemist, no quarterly sampling, no public health reporting.</li></ul><h2>What This Means for HVAC Engineers</h2><p>The same principles apply at smaller scales. Any facility with a hydronic cooling loop — whether it's a commercial building, a hospital, or a pharmaceutical plant — faces the same ethylene glycol vs. propylene glycol decision. The variables are identical: heat transfer efficiency, pumping cost, toxicity risk, regulatory burden, and heat recovery potential.</p><p>Key engineering considerations when designing or retrofitting a glycol loop:</p><div class="not-prose my-8 overflow-x-auto"><table class="w-full border-collapse border border-[#e5e5e5] text-sm"><thead><tr class="bg-[#f8f9fa]"><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">Factor</th><th class="border border-[#e5e5e5] px-4 py-3 text-left text-[#333] font-semibold">Guidance</th></tr></thead><tbody><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Freeze protection</td><td class="border border-[#e5e5e5] px-4 py-3">Size glycol concentration for the lowest expected ambient at the dry cooler location, not the building interior. Add 5°C margin.</td></tr><tr class="bg-[#fafbfc]"><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Pump sizing</td><td class="border border-[#e5e5e5] px-4 py-3">Account for 15–30% higher pressure drop with propylene glycol vs. pure water. Oversize impellers or select the next motor frame size.</td></tr><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Heat exchanger derating</td><td class="border border-[#e5e5e5] px-4 py-3">Apply a 10–15% capacity derate for propylene glycol mixtures. Plate heat exchangers are less affected than shell-and-tube.</td></tr><tr class="bg-[#fafbfc]"><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Material compatibility</td><td class="border border-[#e5e5e5] px-4 py-3">Propylene glycol is compatible with most HVAC materials (copper, brass, steel, EPDM). Avoid zinc (galvanised) — glycols attack zinc coatings.</td></tr><tr><td class="border border-[#e5e5e5] px-4 py-3 font-medium text-[#333]">Corrosion inhibitors</td><td class="border border-[#e5e5e5] px-4 py-3">Use pre-inhibited industrial-grade propylene glycol. Test inhibitor levels annually. Uninhibited glycol oxidises into corrosive organic acids.</td></tr></tbody></table></div><!-- CTA Section --><div class="not-prose my-10 p-8 rounded-lg border-2 border-[#7EBEC5] bg-gradient-to-r from-[#f8f9fa] to-white"><div class="flex flex-col md:flex-row items-start gap-6"><div class="flex-1"><h3 class="text-xl font-bold text-[#333] mb-3" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif">Have a glycol loop question?</h3><p class="text-[#666] mb-4 leading-relaxed">Lady Havi, our AI host, is ready to help. Search the HVAC controls knowledge base — glycol concentration, pump sizing, heat exchanger derating, corrosion inhibitors, closed-loop design. Ask Havi for answers backed by engineering knowledge.</p><a href="/" class="btn-accent text-sm">Ask Havi<svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M13 7l5 5m0 0l-5 5m5-5H6"></path></svg></a></div><div class="shrink-0"><img src="/avatars/lady-havi-square.jpg" alt="Lady Havi — AI host at help.xinca.com" class="w-20 h-20 rounded-full object-cover"></div></div></div><h2>Related Articles</h2><ul><li><a href="/a/data-center-energy-efficiency/">Data Center Energy Efficiency: From Rack Cooling to Liquid Cooling</a></li><li><a href="/a/energy-efficiency-building-codes-asia/">How Asian Building Codes Are Driving a Convergence in Energy Efficiency Specifications</a></li><li><a href="/a/hydronic-failure-casebook/">Chilled-Water Failure Casebook: Four Patterns, First Checks</a></li></ul><h2>Knowledge Base Q&amp;A</h2><ul><li><a href="/kb/q/17">What is the difference between Cv and Kv in control valves?</a></li><li><a href="/kb/q/8">What flow sensor types are used in HVAC hydronic systems?</a></li><li><a href="/kb/q/42">How does a differential pressure transmitter differ from a flow meter?</a></li></ul><h2>Sources</h2><ul class="text-sm text-[#888]"><li>NVIDIA. <em>NVIDIA DGX GB300 SuperPod Reference Architecture</em> — closed-loop liquid cooling with 150 kW/rack density. <a href="https://www.nvidia.com/en-us/data-center/dgx-superpod/" class="text-[#666] hover:text-[#2ea3f2]">nvidia.com</a></li><li>U.S. Department of Energy, Lawrence Berkeley National Laboratory. <em>United States Data Center Energy Usage Report</em> — cooling systems represent ~40% of total data center energy consumption. LBNL-1005775, 2016.</li><li>ASHRAE Technical Committee 9.9. <em>Thermal Guidelines for Data Processing Environments</em>, 5th Ed. — guidelines for liquid-cooled IT equipment and facility water supply temperatures.</li><li>The Green Grid. <em>Water Usage Effectiveness (WUE™): A Green Grid Data Center Sustainability Metric</em> — 2.6 million gallons/MW/year is the typical evaporation rate for cooling tower-based data centers in temperate climates.</li><li>U.S. EPA. <em>Ethylene Glycol Hazard Summary</em> — LD₅₀ 4,700 mg/kg (rat, oral), classified as hazardous. EPA 749-F-99-004.</li></ul><p class="text-sm text-gray-400 mt-10">Published June 2026. This article is part of the XINCA HVAC controls engineering knowledge base. For specific product compatibility or system design questions, search the knowledge base at <a href="/">help.xinca.com</a>.</p></div></article></main><footer class="bg-[#f8f9fa] border-t border-gray-200 mt-auto"><div class="max-w-[1080px] mx-auto px-4 sm:px-6 lg:px-8 py-12"><div class="grid grid-cols-1 sm:grid-cols-2 gap-8"><!-- XINCA --><div><h3 class="text-[#333] font-semibold mb-4 text-sm uppercase tracking-wider" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif">XINCA</h3><ul class="space-y-2"><li><a href="https://shop.xinca.com" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">shop.xinca.com</a></li><li><a href="https://xinca.com" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">xinca.com</a></li><li><a href="https://linkedin.com/company/xinca-hvac" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">LinkedIn</a></li><li><a href="https://t.me/hvaccontrols" target="_blank" rel="noopener" class="text-[#666] hover:text-[#2ea3f2] transition-colors text-sm">Telegram</a></li></ul></div><!-- About --><div><h3 class="text-[#333] font-semibold mb-4 text-sm uppercase tracking-wider" style="font-family:'Trebuchet MS',Trebuchet,Helvetica,Arial,Lucida,sans-serif">About</h3><p class="text-[#666] text-sm leading-relaxed mb-2">XINCA is a brand of XASER Green Technology Company Limited, Hong Kong.</p><a href="/about" class="text-[#2ea3f2] hover:opacity-70 text-sm">Learn more →</a><p class="text-gray-400 text-xs mt-3">&copy; 2026 help.xinca.com</p></div></div><!-- Bottom bar --><div class="mt-10 pt-6 border-t border-gray-200 flex flex-col sm:flex-row items-center justify-between gap-3"><div class="flex gap-4"><a href="https://www.xinca.com/about-us/terms-of-use/" target="_blank" rel="noopener" class="text-gray-400 hover:text-[#2ea3f2] transition-colors text-xs">Terms of Use</a><a href="https://www.xinca.com/about-us/privacy-policy/" target="_blank" rel="noopener" class="text-gray-400 hover:text-[#2ea3f2] transition-colors text-xs">Privacy Policy</a></div><p class="text-gray-400 text-xs text-center">&copy; 2026 XINCA. A brand of XASER Green Technology Company Limited, Hong Kong.</p></div></div></footer></body></html>